---
doc_id: DS-UPS-LSU-10K
title: "Online UPS 10kVA (UPS-LSU-10K) — Datasheet"
doc_type: DS
product_code: UPS-LSU-10K
family: UPS
revision: C
language: en
synthetic: true
---

> SYNTHETIC DATA — 교육용 가상 데이터이며 실제 제품 사양·운영 기준과 무관합니다.

# Online UPS 10kVA (UPS-LSU-10K) — Datasheet

## 1. Overview

Online double-conversion UPS 10kVA/9kW, single-phase. Product family: Uninterruptible power supplies. Lifecycle status: **MATURE**.

## 2. Technical specifications

### 2.1 Ratings

| Item | Value |
|---|---|
| Rated power | 10 kVA / 9 kW |
| Input / output | 1-phase 220/230/240 V, 50/60 Hz |
| Battery | External, 16 x 12 V (192 V DC) |

### 2.2 Performance and characteristics

| Item | Value |
|---|---|
| Efficiency (online mode) | 94% |
| Transfer time (mains to battery) | 0 ms |
| Input voltage window (default) | 176-276 V at full load |

### 2.3 Endurance and communication

| Item | Value |
|---|---|
| Communication | RS-232, USB, SNMP card slot |

## 3. Installation data

### 3.1 Terminals

- Dimensions (W x H x D): 190 x 450 x 690 mm
- Weight: 28 kg
- Degree of protection: IP20
- Operating temperature: 0 to +40 °C

## 4. Standards and certifications

Applicable standards:

- IEC 62040-1
- IEC 62040-3

Certifications held:

- CE
- KC

Certificates and declarations of conformity are available from the Certification & Compliance team on request. Certifications not listed above are not held for this product; project-specific evaluation can be requested.

## 5. Ordering information

| Item | Value |
|---|---|
| Ordering code | UPS-LSU-10K |
| Standard lead time | 4 weeks ex-works |
| Minimum order quantity | 1 |
| Warranty | 24 months (see POL-WARRANTY) |
| Firmware | latest 2.30 (see RN-UPS-LSU-10K) |

## 6. Related documents

- IG-UPS-LSU-10K — Installation and Commissioning Guide
- TG-UPS-LSU-10K — Troubleshooting and Error Code Guide
- RN-UPS-LSU-10K — Firmware Release Notes
- FAQ-UPS — Uninterruptible power supplies FAQ
